---
id: nmb24-3
type: product
title: "Belimo NMB24-3 Damper Actuator"
summary: "Basic non fail-safe direct-coupled damper actuator, 10 Nm (90 in-lb), 24 V AC/DC, on/off or floating-point control."
manufacturer: belimo
productLine: belimo-damper-actuators
category: actuator
protocols: []
status: current
review: needs-review
partNumbers:
  - number: NMB24-3
    description: Non fail-safe damper actuator, 10 Nm [90 in-lb], AC/DC 24 V, on/off or floating point
    source: https://www.belimo.com/mam/general-documents/datasheets/en-us/belimo_NMB24-3_datasheet_en-us.pdf
sources:
  - https://www.belimo.com/mam/general-documents/datasheets/en-us/belimo_NMB24-3_datasheet_en-us.pdf
related: [lmb24-3, amb24-3, damper-actuators]
---
From the Belimo technical data sheet (en-us). Nominal voltage AC/DC 24 V at 50/60 Hz, power consumption in operation 2 W, running time 95 s per 90 degrees (constant, independent of load), maximum rotation 95 degrees adjustable with a mechanical stop, NEMA 2 enclosure. The data sheet text also refers to screw-terminal variants with a -T suffix, which are not separate pages.
